[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 BF01N           	1888.8      	0           	unoa            	;
 BF02N           	1875.5      	0           	unoa            	;
 BF03N           	1884.2      	0           	unoa            	;
 BF04N           	1928.7      	0           	unoa            	;
 BF05N           	1948.1      	0           	unoa            	;
 BF06N           	1976.5      	0           	unoa            	;
 BF07N           	2002.9      	0           	unoa            	;
 BF08N           	2026.2      	0           	unoa            	;
 BF09N           	2047.1      	0           	unoa            	;
 BF10N           	2077.4      	0           	unoa            	;
 BF11N           	2098.5      	.17         	unoa            	;
 BF12N           	2100.7      	0           	unoa            	;
 BF13N           	2095.4      	0           	unoa            	;
 BF14            	2126.5      	0           	unoa            	;abbassata di 2m
 BF17            	2174.2      	0           	unoa            	;
 BF40N           	2092.5      	0           	unoa            	; 
 BF41N           	2060.5      	0           	unoa            	;
 BF18N           	2080.8      	0           	unoa            	;
 BF19N           	2089.1      	0           	unoa            	;
 BF20N           	2084.4      	0           	unoa            	;
 BF16N           	2099.6      	0           	unoa            	;
 BF15N           	2101.6      	0           	unoa            	;
 BF38N           	2037.9      	0           	unoa            	;
 BF37N           	1998.6      	0           	unoa            	;
 BF39N           	2067.7      	0           	unoa            	;
 BF34            	2078.4      	0           	unoa            	;
 BF36N           	2037.5      	0           	unoa            	;
 BF35N           	2069.3      	0           	unoa            	;
 BF33            	2080.4      	0           	unoa            	;
 BF32N           	2075.9      	0           	unoa            	;
 BF31N           	2051.1      	0           	unoa            	;
 BF30N           	2033.6      	0           	unoa            	;
 BF29N           	2078.7      	0           	unoa            	;
 BF28N           	2109.3      	0           	unoa            	;
 BF26N           	2125.1      	0           	unoa            	;
 BF27N           	2139.1      	0           	unoa            	;
 BF25N           	2135.5      	0           	unoa            	;
 BF24N           	2140.9      	0           	unoa            	;
 BF23            	2138.1      	0           	unoa            	;abbassata di 2m;
 BF22N           	2156.8      	0           	unoa            	;
 BF21            	2173.7      	0           	unoa            	;
 SOR1            	1928.11     	0           	unoa            	;
 SOR2            	1928.11     	0           	unoa            	;
 PZ05A           	2177        	0           	                	;
 PZ13A           	2161.9      	0           	                	;
 T04             	2090        	0           	                	;
 PZ03A           	2052.7      	0           	                	;
 PZ02A           	1931.7      	0           	                	;
 PZ01A           	2095.5      	0           	                	;
 PZ06A           	2143        	0           	                	;
 PZ07A           	2132        	0           	                	;
 PZ09A           	2083.1      	0           	                	;
 PZ08A           	2067.7      	0           	                	;
 N1              	2000        	0           	                	;
 PZ13B           	2161.9      	0           	                	;
 PZ09B           	2083.1      	0           	                	;
 PZ08B           	2067.7      	0           	                	;
 PZ07B           	2132.1      	0           	                	;
 PZ05B           	2177.0      	0           	                	;
 PZ06B           	2142.8      	0           	                	;
 PZ01B           	2095.5      	0           	                	;
 PZ04A           	2111.8      	0           	                	;
 PZ03B           	2052.7      	0           	                	;
 PZ02B           	1931.7      	0           	                	;
 P01             	1745.48     	0           	                	;
 P02             	1745.48     	0           	                	;
 PZ11A           	2127.95     	0           	                	;
 PZ11B           	2127.95     	0           	                	;
 PZ04B           	2111.8      	0           	                	;
 BF28            	2109.3      	0           	                	;
 BF29            	2078.7      	0           	                	;
 BF26            	2125.1      	0           	                	;
 BF30            	2033.6      	0           	                	;
 BF31            	2051.1      	0           	                	;
 BF32            	2075.9      	0           	                	;
 BF37            	1998.6      	0           	                	;
 BF38            	2037.9      	0           	                	;
 BF39            	2067.7      	0           	                	;
 BF36            	2037.5      	0           	                	;
 BF35            	2069.3      	0           	                	;
 BF27            	2139.1      	0           	                	;
 BF25            	2135.5      	0           	                	;
 BF24            	2140.9      	0           	                	;
 BF22            	2156.8      	0           	                	;
 BF15            	2101.6      	0           	                	;
 BF16            	2099.6      	0           	                	;
 BF20            	2084.4      	0           	                	;
 BF19            	2089.1      	0           	                	;
 BF18            	2080.8      	0           	                	;
 BF41            	2060.5      	0           	                	;
 BF13            	2095.4      	0           	                	;
 BF11            	2098.5      	0           	                	;
 BF40            	2092.5      	0           	                	;
 BF12            	2100.7      	0           	                	;
 BF10            	2077.4      	0           	                	;
 BF06            	1976.5      	0           	                	;
 BF09            	2047.1      	0           	                	;
 BF08            	2026.2      	0           	                	;
 BF07            	2002.9      	0           	                	;
 BF05            	1948.1      	0           	                	;
 BF04            	1928.7      	0           	                	;
 BF03            	1884.2      	0           	                	;
 BF02            	1875.5      	0           	                	;
 BF01            	1888.8      	0           	                	;
 S09out          	2083.1      	0           	                	;
 S11out          	2128        	0           	                	;
 S04out          	2111.8      	0           	                	;
 S02out          	1931.7      	0           	                	;
 S03out          	2052.7      	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 SORGENTE        	1928.11     	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 S00             	2178.8      	1.8         	0           	3.45        	8           	0           	                	;
 S04             	2111.8      	.6          	0           	1.27        	6           	0           	                	;orig 2.41(D)x1.27(h)
 S03             	2052.7      	.6          	0           	1.27        	8           	0           	                	;orig 2.43(D)x1.24(h)
 S02             	1931.7      	.8          	0           	1.2         	4           	0           	                	;orig 2.42(D)x1.20(h)
 S13             	2161.9      	1           	0           	1.56        	6           	0           	                	;orig 3.62(D)x1.56(h)
 S01             	2095.5      	.6          	0           	1.3         	2.18        	0           	                	;orig 2.18(D)x1.30(h)
 S08             	2067.7      	.6          	0           	1.67        	2.38        	0           	                	;orig 2.38(D)x1.67(h)
 S09             	2083.1      	1.1         	0           	1.88        	5           	0           	                	;orig 3.30(D)x1.88(h)
 S07             	2132.1      	1.5         	0           	1.75        	6           	0           	                	;orig 2.27(D)x1.75(h)
 S06             	2142.8      	.9          	0           	1.23        	2.04        	0           	                	;orig 2.04(D)x1.23(h)
 S05             	2177.0      	1.1         	0           	1.75        	2.3         	0           	                	;orig 2.30(D)x1.75(h)
 S11             	2128.0      	1           	0           	1.8         	2.34        	0           	                	;orig 2.34(D)x1.80(h)

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 P20M            	S00             	BF17            	62.6        	26.8        	0.1         	0           	Open  	;
 P17M            	S11out          	BF13N           	360.5       	34.2        	0.1         	0           	Open  	;
 P15M            	S04out          	BF40N           	776.4       	26.8        	0.1         	0           	Open  	; 
 P14M            	S04out          	BF12N           	271.5       	43.2        	0.1         	0           	Open  	;
 P13M            	BF13N           	BF11N           	631.9       	26.8        	0.1         	0           	Open  	;
 P12M            	BF12N           	BF10N           	688.4       	43.2        	0.1         	0           	Open  	;
 P10M            	S03out          	BF06N           	718.1       	26.8        	0.1         	0           	Open  	;
 P09M            	S03out          	BF09N           	34.9        	26.8        	0.1         	0           	Open  	;
 P08M            	S03out          	BF08N           	571.8       	43.2        	0.1         	0           	Open  	;
 P07M            	BF08N           	BF07N           	285.7       	34.2        	0.1         	0           	Open  	;
 P06M            	BF07N           	BF05N           	883.9       	26.8        	0.1         	0           	Open  	;
 P04M            	S02out          	BF04N           	42          	26.8        	0.1         	0           	Open  	;
 P03M            	S02out          	BF03N           	781.4       	43.2        	0.1         	0           	Open  	;
 P02M            	BF03N           	BF02N           	100.1       	34.2        	0.1         	0           	Open  	;
 P01M            	BF02N           	BF01N           	824.8       	26.8        	0.1         	0           	Open  	;
 P07K            	S13             	BF15N           	321.5       	43.2        	0.1         	0           	Open  	;
 P06K            	BF15N           	BF16N           	328.5       	43.2        	0.1         	0           	Open  	;
 P05K            	BF16N           	BF20N           	714.3       	43.2        	0.1         	0           	Open  	;
 P04K            	BF20N           	BF19N           	468.2       	34.2        	0.1         	0           	Open  	;
 P02K            	S01             	BF18N           	759.5       	43.2        	0.1         	0           	Open  	;
 P01k            	BF18N           	BF41N           	518.3       	26.8        	0.1         	0           	Open  	;
 P23C            	S00             	PZ05A           	549.4       	99.6        	0.1         	0           	Open  	;
 PBF21           	S05             	BF21            	45.5        	34.2        	0.1         	0           	Open  	;
 P22C            	PZ05A           	BF22N           	436.8       	79.4        	0.1         	0           	Open  	;
 P21C            	BF22N           	PZ06A           	693.6       	65.8        	0.1         	0           	Open  	;
 PBF23           	S06             	BF23            	59.1        	43.2        	0.1         	0           	Open  	;
 P20C            	PZ06A           	BF24N           	88.1        	65.8        	0.1         	0           	Open  	;
 P19C            	BF24N           	BF25N           	403.7       	65.8        	0.1         	0           	Open  	;
 P18C            	BF25N           	BF27N           	206.7       	55          	0.1         	0           	Open  	;
 P17C            	BF27N           	PZ07A           	401         	55          	0.1         	0           	Open  	;
 P16C            	PZ07A           	BF26N           	60.1        	43.2        	0.1         	0           	Open  	;
 P15C            	BF26N           	BF28N           	350.5       	34.2        	0.1         	0           	Open  	;
 P14C            	BF28N           	BF29N           	456.4       	26.8        	0.1         	0           	Open  	;
 P13C            	S07             	BF30N           	889.7       	55          	0.1         	0           	Open  	;
 P12C            	BF30N           	BF31N           	516         	43.2        	0.1         	0           	Open  	;
 P11C            	BF31N           	BF32N           	163.3       	43.2        	0.1         	0           	Open  	;
 P10C            	BF32N           	PZ09A           	149.1       	34.2        	0.1         	0           	Open  	;
 P09C            	S09out          	BF33            	51.7        	10          	0.1         	0           	Open  	;
 P08C            	S09out          	BF35N           	281.7       	34.2        	0.1         	0           	Open  	;
 P07C            	BF35N           	BF36N           	442.7       	26.8        	0.1         	0           	Open  	;
 P05C            	S09out          	PZ08A           	394.2       	34.2        	0.1         	0           	Open  	;
 P06C            	S09out          	BF34            	74.8        	34.2        	0.1         	0           	Open  	;
 P04C            	PZ08A           	BF39N           	27.7        	26.8        	0.1         	0           	Open  	;
 P03C            	S08             	N1              	364.8       	34.2        	0.1         	0           	Open  	;
 P02C            	N1              	BF37N           	171.4       	26.8        	0.1         	0           	Open  	;
 P01C            	N1              	BF38N           	526.8       	26.8        	0.1         	0           	Open  	;
 PSOR1           	SORGENTE        	SOR1            	1           	100         	0.1         	0           	Open  	;
 PSOR2           	SOR2            	P01             	1976        	99          	0.3         	0           	Open  	; 
 FS05            	PZ05B           	S05             	0.1         	28.8        	0.1         	0           	Open  	;
 P08K            	S00             	PZ13A           	180.8       	34.2        	0.1         	0           	Open  	;
 P03K            	BF19N           	PZ01A           	90.1        	26.8        	0.1         	0           	Open  	;
 P11M            	BF10N           	PZ03A           	315.5       	34.2        	0.1         	0           	Open  	;
 P05M            	BF05N           	PZ02A           	318.7       	25.2        	0.1         	0           	Open  	;
 FS06            	PZ06B           	S06             	0.1         	28.8        	0.1         	0           	Open  	;
 FS07            	PZ07B           	S07             	1           	45.2        	0.1         	0           	Open  	;
 FS09            	PZ09B           	S09             	0.1         	28.8        	0.1         	0           	Open  	;
 FS08            	PZ08B           	S08             	.1          	28.8        	0.1         	0           	Open  	;
 PS13            	PZ13B           	S13             	.1          	28.8        	0.1         	0           	Open  	;
 FS01            	PZ01B           	S01             	.1          	28.8        	0.1         	0           	Open  	;
 P16M            	T04             	PZ04A           	139.2       	34.2        	0.1         	0           	Open  	;
 FS03            	PZ03B           	S03             	.1          	28.8        	0.1         	0           	Open  	;
 FS02            	PZ02B           	S02             	0.1         	28.8        	0.1         	0           	Open  	;
 CM01            	P02             	T04             	1850        	103.6       	0.3         	0           	Open  	;
 CM02            	T04             	PZ11A           	650         	103         	0.3         	0           	Open  	;
 CM03            	PZ11A           	S00             	600         	103         	0.3         	0           	Open  	;
 P19M            	PZ11B           	S11             	15.4        	26.8        	0.1         	0           	Open  	;
 P18M            	S11out          	BF14            	40.7        	26.8        	0.1         	0           	Open  	;
 FS04            	PZ04B           	S04             	.1          	28.8        	0.1         	0           	Open  	;
 1               	S09             	S09out          	.1          	100         	0.1         	0           	Open  	;
 2               	S11             	S11out          	.1          	100         	0.1         	0           	Open  	;
 3               	S04             	S04out          	.1          	100         	0.1         	0           	Open  	;
 4               	S02             	S02out          	.1          	100         	0.1         	0           	Open  	;
 5               	S03             	S03out          	.1          	100         	0.1         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 Pompa           	P01             	P02             	HEAD pumpKSB	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 VSOR            	SOR1            	SOR2            	100         	FCV 	2.8         	0           	;
 VS01            	PZ01A           	PZ01B           	28.8        	GPV 	D7P.7x3     	0           	;
 VS13            	PZ13A           	PZ13B           	28.8        	FCV 	0.44        	0           	;
 VS02            	PZ02A           	PZ02B           	28.8        	GPV 	D7P.7x3     	0           	;
 VS03            	PZ03A           	PZ03B           	28.8        	GPV 	D7P.10x2    	0           	;
 VS04            	PZ04A           	PZ04B           	28.8        	GPV 	D7P.10x2    	0           	;
 VS09            	PZ09A           	PZ09B           	28.8        	GPV 	D7P.10x3    	0           	;
 VS08            	PZ08A           	PZ08B           	28.8        	GPV 	D7P.7x1     	0           	;
 VS07            	PZ07A           	PZ07B           	28.8        	GPV 	D7P.10x1    	0           	;
 VS05            	PZ05A           	PZ05B           	28.8        	FCV 	0.12        	0           	;
 VS06            	PZ06A           	PZ06B           	28.8        	GPV 	D7P.7x1     	0           	;
 VS11            	PZ11A           	PZ11B           	28.8        	GPV 	D7P.7x3     	0           	;
 VBF28           	BF28N           	BF28            	32          	GPV 	D7P.7x1     	0           	;
 VBF29           	BF29N           	BF29            	12          	GPV 	D7P.7x1     	0           	;
 VBF26           	BF26N           	BF26            	32          	GPV 	D7P.7x1     	0           	;
 VBF30           	BF30N           	BF30            	12          	GPV 	D7P.7x1     	0           	;
 VBF31           	BF31N           	BF31            	12          	GPV 	D7P.7x1     	0           	;
 VBF32           	BF32N           	BF32            	12          	GPV 	D7P.7x1     	0           	;
 VBF37           	BF37N           	BF37            	12          	GPV 	D7P.7x1     	0           	;
 VBF38           	BF38N           	BF38            	12          	GPV 	D7P.7x1     	0           	;
 VBF39           	BF39N           	BF39            	12          	GPV 	D7P.7x1     	0           	;
 VBF36           	BF36N           	BF36            	12          	GPV 	D7P.7x1     	0           	;
 VBF35           	BF35N           	BF35            	12          	GPV 	D7P.7x1     	0           	;
 VBF27           	BF27N           	BF27            	12          	GPV 	D7P.7x1     	0           	;
 VBF25           	BF25N           	BF25            	12          	GPV 	D7P.7x1     	0           	;
 VBF24           	BF24N           	BF24            	12          	GPV 	D7P.7x1     	0           	;
 VBF22           	BF22N           	BF22            	12          	GPV 	D7P.7x1     	0           	;
 VBF15           	BF15N           	BF15            	12          	GPV 	D7P.7x1     	0           	;
 VBF16           	BF16N           	BF16            	12          	GPV 	D7P.7x1     	0           	;
 VBF20           	BF20N           	BF20            	12          	GPV 	D7P.7x1     	0           	;
 VBF19           	BF19N           	BF19            	12          	GPV 	D7P.7x1     	0           	;
 VBF18           	BF18N           	BF18            	12          	GPV 	D7P.7x1     	0           	;
 VBF41           	BF41N           	BF41            	12          	GPV 	D7P.7x1     	0           	;
 VBF13           	BF13N           	BF13            	12          	GPV 	D7P.7x1     	0           	;
 VBF11           	BF11N           	BF11            	12          	GPV 	D7P.7x1     	0           	;
 VBF40           	BF40N           	BF40            	12          	GPV 	D7P.7x1     	0           	;
 VBF12           	BF12N           	BF12            	12          	GPV 	D7P.7x1     	0           	;
 VBF10           	BF10N           	BF10            	12          	GPV 	D7P.7x1     	0           	;
 VBF06           	BF06N           	BF06            	12          	GPV 	D7P.7x1     	0           	;
 VBF09           	BF09N           	BF09            	12          	GPV 	D7P.7x1     	0           	;
 VBF08           	BF08N           	BF08            	12          	GPV 	D7P.7x1     	0           	;
 VBF07           	BF07N           	BF07            	12          	GPV 	D7P.7x1     	0           	;
 VBF05           	BF05N           	BF05            	12          	GPV 	D7P.7x1     	0           	;
 VBF04           	BF04N           	BF04            	12          	GPV 	D7P.7x1     	0           	;
 VBF03           	BF03N           	BF03            	12          	GPV 	D7P.7x1     	0           	;
 VBF02           	BF02N           	BF02            	12          	GPV 	D7P.7x1     	0           	;
 VBF01           	BF01N           	BF01            	12          	GPV 	D7P.7x1     	0           	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting
 VBF28           	Open

[PATTERNS]
;ID              	Multipliers
;
 unoa            	0           	0           	0           	0           	0           	0           
 unoa            	0           	0           	0           	0           	1           	1           
 unoa            	1           	1           	0           	0           	0           	0           
 unoa            	0           	0           	0           	0           	0           	0           
 unoa            	1           	1           	1           	0           	0           	0           
 unoa            	1           	1           	1           	1           	1           	0           
 unoa            	0           	0           	0           	0           	0           	0           
 unoa            	0           	0           	0           	0           	0           	0           
;consumi aumentati
 unob            	0           	0           	0           	0           	0           	0           
 unob            	0           	0           	0           	0           	1.4         	1.4         
 unob            	1.4         	1.4         	0           	0           	0           	0           
 unob            	0           	0           	0           	0           	0           	0           
 unob            	1.4         	1.4         	1.4         	0           	0           	0           
 unob            	1.4         	1.4         	1.4         	1.4         	1.4         	0           
 unob            	0           	0           	0           	0           	0           	0           
 unob            	0           	0           	0           	0           	0           	0           

[CURVES]
;ID              	X-Value     	Y-Value
;PUMP: Pompa KSB
 pumpKSB         	0           	290         
 pumpKSB         	1.67        	280         
 pumpKSB         	3.89        	250         
 pumpKSB         	5.56        	200         
;HEADLOSS: 1 modulo da 3 piastre da 7mm
 D3P.7x1         	0.1         	0.570366972 
 D3P.7x1         	0.15        	1.575986239 
 D3P.7x1         	0.2         	3.061896024 
 D3P.7x1         	0.25        	5.02809633  
 D3P.7x1         	0.3         	7.474587156 
 D3P.7x1         	0.35        	10.4013685  
 D3P.7x1         	0.4         	13.80844037 
 D3P.7x1         	0.45        	17.69580275 
 D3P.7x1         	0.5         	22.06345566 
 D3P.7x1         	0.55        	26.91139908 
 D3P.7x1         	0.6         	32.23963303 
 D3P.7x1         	0.65        	38.04815749 
;HEADLOSS: 2 moduli da 3 piastre da 7mm
 D3P.7x2         	0.1         	1.140733945 
 D3P.7x2         	0.15        	3.151972477 
 D3P.7x2         	0.2         	6.123792049 
 D3P.7x2         	0.25        	10.05619266 
 D3P.7x2         	0.3         	14.94917431 
 D3P.7x2         	0.35        	20.802737   
 D3P.7x2         	0.4         	27.61688073 
 D3P.7x2         	0.45        	35.3916055  
 D3P.7x2         	0.5         	44.12691131 
 D3P.7x2         	0.55        	53.82279817 
 D3P.7x2         	0.6         	64.47926606 
 D3P.7x2         	0.65        	76.09631498 
;HEADLOSS: 1 modulo da 5 piastre da 7mm
 D5P.7x1         	.1          	1.55        
 D5P.7x1         	.15         	3.06        
 D5P.7x1         	.2          	5.04        
 D5P.7x1         	.25         	7.51        
 D5P.7x1         	.3          	10.46       
 D5P.7x1         	.35         	13.90       
 D5P.7x1         	.4          	17.82       
 D5P.7x1         	.45         	22.23       
 D5P.7x1         	.5          	27.11       
 D5P.7x1         	.55         	32.49       
 D5P.7x1         	.6          	38.34       
 D5P.7x1         	.65         	44.68       
;HEADLOSS: 2 moduli da 5 piastre da 7mm
 D5P.7x2         	0.1         	3.107441386 
 D5P.7x2         	0.15        	6.112079511 
 D5P.7x2         	0.2         	10.08399592 
 D5P.7x2         	0.25        	15.02319062 
 D5P.7x2         	0.3         	20.92966361 
 D5P.7x2         	0.35        	27.80341488 
 D5P.7x2         	0.4         	35.64444444 
 D5P.7x2         	0.45        	44.45275229 
 D5P.7x2         	0.5         	54.22833843 
 D5P.7x2         	0.55        	64.97120285 
 D5P.7x2         	0.6         	76.68134557 
 D5P.7x2         	0.65        	89.35876656 
;HEADLOSS: 1 modulo da 7 piastre da 7mm
 D7P.7x1         	0.1         	1.2         
 D7P.7x1         	0.15        	2.77        
 D7P.7x1         	0.2         	4.99        
 D7P.7x1         	0.25        	7.85        
 D7P.7x1         	0.30        	11.37       
 D7P.7x1         	0.35        	15.53       
 D7P.7x1         	0.40        	20.34       
 D7P.7x1         	0.45        	25.80       
 D7P.7x1         	0.50        	31.90       
 D7P.7x1         	0.55        	38.65       
 D7P.7x1         	0.60        	46.05       
 D7P.7x1         	0.65        	54.10       
;HEADLOSS: 2 moduli in serie con 7 piastre da 7mm
 D7P.7x2         	0.1         	2.4         
 D7P.7x2         	0.15        	5.54        
 D7P.7x2         	0.20        	9.98        
 D7P.7x2         	0.25        	15.71       
 D7P.7x2         	0.30        	22.74       
 D7P.7x2         	0.35        	31.06       
 D7P.7x2         	0.40        	40.68       
 D7P.7x2         	0.45        	51.59       
 D7P.7x2         	0.50        	63.89       
 D7P.7x2         	0.55        	77.31       
 D7P.7x2         	0.60        	92.11       
 D7P.7x2         	0.65        	108.20      
;HEADLOSS: 3 moduli in serie con 7 piastre da 7mm
 D7P.7x3         	0.10        	3.596024465 
 D7P.7x3         	0.15        	8.308715596 
 D7P.7x3         	0.20        	14.96452599 
 D7P.7x3         	0.25        	23.56345566 
 D7P.7x3         	0.30        	34.10550459 
 D7P.7x3         	0.35        	46.59067278 
 D7P.7x3         	0.40        	61.01896024 
 D7P.7x3         	0.45        	77.39036697 
 D7P.7x3         	0.50        	95.70489297 
 D7P.7x3         	0.55        	115.9625382 
 D7P.7x3         	0.60        	138.1633028 
 D7P.7x3         	0.65        	162.3071865 
;HEADLOSS: 4 moduli in serie con 7 piastre da 7mm
 D7P.7x4         	0.10        	4.794699286 
 D7P.7x4         	0.15        	11.07828746 
 D7P.7x4         	0.20        	19.95270133 
 D7P.7x4         	0.25        	31.41794088 
 D7P.7x4         	0.30        	45.47400612 
 D7P.7x4         	0.35        	62.12089704 
 D7P.7x4         	0.40        	81.35861366 
 D7P.7x4         	0.45        	103.187156  
 D7P.7x4         	0.50        	127.606524  
 D7P.7x4         	0.55        	154.6167176 
 D7P.7x4         	0.60        	184.217737  
 D7P.7x4         	0.65        	216.4095821 
;HEADLOSS: 1 modulo da 1 piastra da 7mm
 D1P.7x1         	0.10        	0.25        
 D1P.7x1         	0.15        	0.87        
 D1P.7x1         	0.20        	1.82        
 D1P.7x1         	0.25        	3.11        
 D1P.7x1         	0.30        	4.72        
 D1P.7x1         	0.35        	6.66        
 D1P.7x1         	0.40        	8.93        
 D1P.7x1         	0.45        	11.53       
 D1P.7x1         	0.50        	14.46       
 D1P.7x1         	0.55        	17.72       
 D1P.7x1         	0.60        	21.31       
 D1P.7x1         	0.65        	25.24       
;HEADLOSS: 3 moduli in serie con 7 piastre da 10mm
 D7P.10x3        	0.10        	3.56        
 D7P.10x3        	0.15        	6.57        
 D7P.10x3        	0.20        	10.40       
 D7P.10x3        	0.25        	15.06       
 D7P.10x3        	0.30        	20.54       
 D7P.10x3        	0.35        	26.85       
 D7P.10x3        	0.40        	33.97       
 D7P.10x3        	0.45        	41.92       
 D7P.10x3        	0.50        	50.70       
 D7P.10x3        	0.55        	60.29       
 D7P.10x3        	0.60        	70.71       
 D7P.10x3        	0.65        	81.95       
;HEADLOSS: 1 modulo da 7 piastre da 10mm
 D7P.10x1        	0.10        	1.19        
 D7P.10x1        	0.15        	2.19        
 D7P.10x1        	0.20        	3.47        
 D7P.10x1        	0.25        	5.02        
 D7P.10x1        	0.30        	6.85        
 D7P.10x1        	0.35        	8.95        
 D7P.10x1        	0.40        	11.32       
 D7P.10x1        	0.45        	13.97       
 D7P.10x1        	0.50        	16.90       
 D7P.10x1        	0.55        	20.10       
 D7P.10x1        	0.60        	23.57       
 D7P.10x1        	0.65        	27.32       
;HEADLOSS: 2 moduli in serie con 7 piastre da 10mm
 D7P.10x2        	0.10        	2.37        
 D7P.10x2        	0.15        	4.38        
 D7P.10x2        	0.20        	6.94        
 D7P.10x2        	0.25        	10.04       
 D7P.10x2        	0.30        	13.69       
 D7P.10x2        	0.35        	17.90       
 D7P.10x2        	0.40        	22.65       
 D7P.10x2        	0.45        	27.95       
 D7P.10x2        	0.50        	33.80       
 D7P.10x2        	0.55        	40.19       
 D7P.10x2        	0.60        	47.14       
 D7P.10x2        	0.65        	54.63       

[CONTROLS]

;SUBRETE CYURU

link VBF28 closed at time 0:00
link VBF28 open at time 5:00
link VBF28 closed at time 7:00
link VBF28 open at time 12:00
link VBF28 closed at time 13:30
link VBF28 open at time 15:00
link VBF28 closed at time 17:30

link VBF29 closed at time 0:00
link VBF29 open at time 5:00
link VBF29 closed at time 7:00
link VBF29 open at time 12:00
link VBF29 closed at time 13:30
link VBF29 open at time 15:00
link VBF29 closed at time 17:30

link VBF26 closed at time 0:00
link VBF26 open at time 5:00
link VBF26 closed at time 7:00
link VBF26 open at time 12:00
link VBF26 closed at time 13:30
link VBF26 open at time 15:00
link VBF26 closed at time 17:30

link VBF30 closed at time 0:00
link VBF30 open at time 5:00
link VBF30 closed at time 7:00
link VBF30 open at time 12:00
link VBF30 closed at time 13:30
link VBF30 open at time 15:00
link VBF30 closed at time 17:30

link VBF31 closed at time 0:00
link VBF31 open at time 5:00
link VBF31 closed at time 7:00
link VBF31 open at time 12:00
link VBF31 closed at time 13:30
link VBF31 open at time 15:00
link VBF31 closed at time 17:30

link VBF32 closed at time 0:00
link VBF32 open at time 5:00
link VBF32 closed at time 7:00
link VBF32 open at time 12:00
link VBF32 closed at time 13:30
link VBF32 open at time 15:00
link VBF32 closed at time 17:30

link VBF37 closed at time 0:00
link VBF37 open at time 5:00
link VBF37 closed at time 7:00
link VBF37 open at time 12:00
link VBF37 closed at time 13:30
link VBF37 open at time 15:00
link VBF37 closed at time 17:30

link VBF38 closed at time 0:00
link VBF38 open at time 5:00
link VBF38 closed at time 7:00
link VBF38 open at time 12:00
link VBF38 closed at time 13:30
link VBF38 open at time 15:00
link VBF38 closed at time 17:30

link VBF39 closed at time 0:00
link VBF39 open at time 5:00
link VBF39 closed at time 7:00
link VBF39 open at time 12:00
link VBF39 closed at time 13:30
link VBF39 open at time 15:00
link VBF39 closed at time 17:30

link VBF36 closed at time 0:00
link VBF36 open at time 5:00
link VBF36 closed at time 7:00
link VBF36 open at time 12:00
link VBF36 closed at time 13:30
link VBF36 open at time 15:00
link VBF36 closed at time 17:30

link VBF35 closed at time 0:00
link VBF35 open at time 5:00
link VBF35 closed at time 7:00
link VBF35 open at time 12:00
link VBF35 closed at time 13:30
link VBF35 open at time 15:00
link VBF35 closed at time 17:30

link VBF27 closed at time 0:00
link VBF27 open at time 5:00
link VBF27 closed at time 7:00
link VBF27 open at time 12:00
link VBF27 closed at time 13:30
link VBF27 open at time 15:00
link VBF27 closed at time 17:30

link VBF25 closed at time 0:00
link VBF25 open at time 5:00
link VBF25 closed at time 7:00
link VBF25 open at time 12:00
link VBF25 closed at time 13:30
link VBF25 open at time 15:00
link VBF25 closed at time 17:30

link VBF24 closed at time 0:00
link VBF24 open at time 5:00
link VBF24 closed at time 7:00
link VBF24 open at time 12:00
link VBF24 closed at time 13:30
link VBF24 open at time 15:00
link VBF24 closed at time 17:30

link VBF22 closed at time 0:00
link VBF22 open at time 5:00
link VBF22 closed at time 7:00
link VBF22 open at time 12:00
link VBF22 closed at time 13:30
link VBF22 open at time 15:00
link VBF22 closed at time 17:30

link P06C closed at time 0:00
link P06C open at time 5:00
link P06C closed at time 7:00
link P06C open at time 12:00
link P06C closed at time 13:30
link P06C open at time 15:00
link P06C closed at time 17:30

link P09C closed at time 0:00
link P09C open at time 5:00
link P09C closed at time 7:00
link P09C open at time 12:00
link P09C closed at time 13:30
link P09C open at time 15:00
link P09C closed at time 17:30

link PBF23 closed at time 0:00
link PBF23 open at time 5:00
link PBF23 closed at time 7:00
link PBF23 open at time 12:00
link PBF23 closed at time 13:30
link PBF23 open at time 15:00
link PBF23 closed at time 17:30

link PBF21 closed at time 0:00
link PBF21 open at time 5:00
link PBF21 closed at time 7:00
link PBF21 open at time 12:00
link PBF21 closed at time 13:30
link PBF21 open at time 15:00
link PBF21 closed at time 17:30

link P20M closed at time 0:00
link P20M open at time 5:00
link P20M closed at time 7:00
link P20M open at time 12:00
link P20M closed at time 13:30
link P20M open at time 15:00
link P20M closed at time 17:30


;SUBRETE KABEZA

link VBF15 closed at time 0:00
link VBF15 open at time 5:00
link VBF15 closed at time 7:00
link VBF15 open at time 12:00
link VBF15 closed at time 13:30
link VBF15 open at time 15:00
link VBF15 closed at time 17:30

link VBF16 closed at time 0:00
link VBF16 open at time 5:00
link VBF16 closed at time 7:00
link VBF16 open at time 12:00
link VBF16 closed at time 13:30
link VBF16 open at time 15:00
link VBF16 closed at time 17:30

link VBF20 closed at time 0:00
link VBF20 open at time 5:00
link VBF20 closed at time 7:00
link VBF20 open at time 12:00
link VBF20 closed at time 13:30
link VBF20 open at time 15:00
link VBF20 closed at time 17:30

link VBF19 closed at time 0:00
link VBF19 open at time 5:00
link VBF19 closed at time 7:00
link VBF19 open at time 12:00
link VBF19 closed at time 13:30
link VBF19 open at time 15:00
link VBF19 closed at time 17:30

link VBF18 closed at time 0:00
link VBF18 open at time 5:00
link VBF18 closed at time 7:00
link VBF18 open at time 12:00
link VBF18 closed at time 13:30
link VBF18 open at time 15:00
link VBF18 closed at time 17:30

link VBF41 closed at time 0:00
link VBF41 open at time 5:00
link VBF41 closed at time 7:00
link VBF41 open at time 12:00
link VBF41 closed at time 13:30
link VBF41 open at time 15:00
link VBF41 closed at time 17:30




link VBF13 closed at time 0:00
link VBF13 open at time 5:00
link VBF13 closed at time 7:00
link VBF13 open at time 12:00
link VBF13 closed at time 13:30
link VBF13 open at time 15:00
link VBF13 closed at time 17:30

link VBF11 closed at time 0:00
link VBF11 open at time 5:00
link VBF11 closed at time 7:00
link VBF11 open at time 12:00
link VBF11 closed at time 13:30
link VBF11 open at time 15:00
link VBF11 closed at time 17:30

link P18M closed at time 0:00
link P18M open at time 5:00
link P18M closed at time 7:00
link P18M open at time 12:00
link P18M closed at time 13:30
link P18M open at time 15:00
link P18M closed at time 17:30




;SUBRETE MATABA

link VBF40 closed at time 0:00
link VBF40 open at time 5:00
link VBF40 closed at time 7:00
link VBF40 open at time 12:00
link VBF40 closed at time 13:30
link VBF40 open at time 15:00
link VBF40 closed at time 17:30

link VBF12 closed at time 0:00
link VBF12 open at time 5:00
link VBF12 closed at time 7:00
link VBF12 open at time 12:00
link VBF12 closed at time 13:30
link VBF12 open at time 15:00
link VBF12 closed at time 17:30

link VBF10 closed at time 0:00
link VBF10 open at time 5:00
link VBF10 closed at time 7:00
link VBF10 open at time 12:00
link VBF10 closed at time 13:30
link VBF10 open at time 15:00
link VBF10 closed at time 17:30

link VBF06 closed at time 0:00
link VBF06 open at time 5:00
link VBF06 closed at time 7:00
link VBF06 open at time 12:00
link VBF06 closed at time 13:30
link VBF06 open at time 15:00
link VBF06 closed at time 17:30

link VBF09 closed at time 0:00
link VBF09 open at time 5:00
link VBF09 closed at time 7:00
link VBF09 open at time 12:00
link VBF09 closed at time 13:30
link VBF09 open at time 15:00
link VBF09 closed at time 17:30

link VBF08 closed at time 0:00
link VBF08 open at time 5:00
link VBF08 closed at time 7:00
link VBF08 open at time 12:00
link VBF08 closed at time 13:30
link VBF08 open at time 15:00
link VBF08 closed at time 17:30

link VBF07 closed at time 0:00
link VBF07 open at time 5:00
link VBF07 closed at time 7:00
link VBF07 open at time 12:00
link VBF07 closed at time 13:30
link VBF07 open at time 15:00
link VBF07 closed at time 17:30

link VBF05 closed at time 0:00
link VBF05 open at time 5:00
link VBF05 closed at time 7:00
link VBF05 open at time 12:00
link VBF05 closed at time 13:30
link VBF05 open at time 15:00
link VBF05 closed at time 17:30

link VBF04 closed at time 0:00
link VBF04 open at time 5:00
link VBF04 closed at time 7:00
link VBF04 open at time 12:00
link VBF04 closed at time 13:30
link VBF04 open at time 15:00
link VBF04 closed at time 17:30

link VBF03 closed at time 0:00
link VBF03 open at time 5:00
link VBF03 closed at time 7:00
link VBF03 open at time 12:00
link VBF03 closed at time 13:30
link VBF03 open at time 15:00
link VBF03 closed at time 17:30

link VBF02 closed at time 0:00
link VBF02 open at time 5:00
link VBF02 closed at time 7:00
link VBF02 open at time 12:00
link VBF02 closed at time 13:30
link VBF02 open at time 15:00
link VBF02 closed at time 17:30

link VBF01 closed at time 0:00
link VBF01 open at time 5:00
link VBF01 closed at time 7:00
link VBF01 open at time 12:00
link VBF01 closed at time 13:30
link VBF01 open at time 15:00
link VBF01 closed at time 17:30





[RULES]











[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient
 BF14            	.2768
 BF17            	.2768
 BF34            	.2768
 BF33            	.2768
 BF23            	.2768
 BF21            	.2768
 BF28            	.2768
 BF29            	.2768
 BF26            	.2768
 BF30            	.2768
 BF31            	.2768
 BF32            	.2768
 BF37            	.2768
 BF38            	.2768
 BF39            	.2768
 BF36            	.2768
 BF35            	.2768
 BF27            	.2768
 BF25            	.2768
 BF24            	.2768
 BF22            	.2768
 BF15            	.2768
 BF16            	.2768
 BF20            	.2768
 BF19            	.2768
 BF18            	.2768
 BF41            	.2768
 BF13            	.2768
 BF11            	.2768
 BF40            	.2768
 BF12            	.2768
 BF10            	.2768
 BF06            	.2768
 BF09            	.2768
 BF08            	.2768
 BF07            	.2768
 BF05            	.2768
 BF04            	.2768
 BF03            	.2768
 BF02            	.2768
 BF01            	.2768

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	24:00 
 Hydraulic Timestep 	0:05 
 Quality Timestep   	0:05 
 Pattern Timestep   	0:30 
 Pattern Start      	0:00 
 Report Timestep    	0:30 
 Report Start       	0:00 
 Start ClockTime    	0:00
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	D-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	unoa
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 BF01N           	5184.04         	2067.03         
 BF02N           	5213.61         	2510.63         
 BF03N           	5092.04         	2625.63         
 BF04N           	4683.17         	2801.68         
 BF05N           	4770.99         	3328.64         
 BF06N           	3646.23         	4616.90         
 BF07N           	4323.13         	3769.13         
 BF08N           	4266.66         	3975.54         
 BF09N           	3977.17         	4173.14         
 BF10N           	4152.82         	4676.46         
 BF11N           	4084.95         	4953.09         
 BF12N           	3889.39         	5067.07         
 BF13N           	4194.42         	5657.71         
 BF14            	4664.23         	5775.58         
 BF17            	4904.50         	5280.70         
 BF40N           	3505.38         	5611.26         
 BF41N           	6294.50         	3857.50         
 BF18N           	6083.06         	4110.92         
 BF19N           	5582.38         	4345.91         
 BF20N           	5384.48         	4426.32         
 BF16N           	4956.02         	4867.82         
 BF15N           	4815.95         	5064.28         
 BF38N           	6127.10         	7597.22         
 BF37N           	5679.67         	7466.66         
 BF39N           	5673.73         	7773.15         
 BF34            	5358.60         	7681.63         
 BF36N           	4931.03         	8076.96         
 BF35N           	5131.47         	7856.81         
 BF33            	5191.29         	7740.09         
 BF32N           	5161.04         	7630.08         
 BF31N           	5069.03         	7465.79         
 BF30N           	4894.88         	7202.91         
 BF29N           	3968.25         	7406.64         
 BF28N           	4125.98         	7160.20         
 BF26N           	4283.70         	7097.76         
 BF27N           	4572.86         	6930.18         
 BF25N           	4694.44         	6854.61         
 BF24N           	4720.73         	6670.59         
 BF23            	4737.16         	6348.57         
 BF22N           	5000.03         	5973.98         
 BF21            	5078.20         	5617.94         
 SOR1            	4186.41         	6698.12         
 SOR2            	4146.71         	6521.69         
 PZ05A           	4890.88         	5789.36         
 PZ13A           	5025.06         	5296.39         
 T04             	4032.03         	5648.35         
 PZ03A           	4188.40         	4509.99         
 PZ02A           	4896.81         	3176.52         
 PZ01A           	5645.07         	4450.86         
 PZ06A           	4869.75         	6432.30         
 PZ07A           	4413.95         	7017.90         
 PZ09A           	5202.46         	7674.58         
 PZ08A           	5569.26         	7756.74         
 N1              	5754.18         	7597.46         
 PZ13B           	5025.06         	5142.83         
 PZ09B           	5279.03         	7674.95         
 PZ08B           	5620.20         	7738.61         
 PZ07B           	4480.26         	7169.35         
 PZ05B           	5065.94         	5838.55         
 PZ06B           	4783.44         	6462.19         
 PZ01B           	5794.57         	4367.41         
 PZ04A           	4069.28         	5478.99         
 PZ03B           	4179.61         	4360.66         
 PZ02B           	4906.93         	3003.05         
 P01             	3714.45         	6442.30         
 P02             	3546.84         	6437.88         
 PZ11A           	4486.35         	5604.24         
 PZ11B           	4623.05         	5628.42         
 PZ04B           	3946.08         	5340.71         
 BF28            	4148.95         	7201.98         
 BF29            	4003.71         	7418.99         
 BF26            	4367.67         	7163.81         
 BF30            	4956.66         	7145.57         
 BF31            	5136.75         	7421.79         
 BF32            	5241.40         	7582.42         
 BF37            	5759.79         	7451.30         
 BF38            	6124.98         	7522.53         
 BF39            	5768.86         	7824.26         
 BF36            	5017.76         	8097.50         
 BF35            	5217.19         	7885.13         
 BF27            	4670.70         	6994.17         
 BF25            	4564.51         	6820.64         
 BF24            	4844.23         	6674.31         
 BF22            	5175.75         	5981.48         
 BF15            	4709.55         	5063.33         
 BF16            	4871.43         	4819.87         
 BF20            	5332.44         	4378.28         
 BF19            	5564.25         	4263.03         
 BF18            	6022.68         	4059.71         
 BF41            	6218.22         	3830.50         
 BF13            	4091.84         	5721.19         
 BF11            	4192.85         	4954.55         
 BF40            	3625.64         	5671.98         
 BF12            	3787.52         	5076.28         
 BF10            	4265.37         	4676.13         
 BF06            	3707.23         	4648.93         
 BF09            	3914.43         	4189.21         
 BF08            	4370.26         	3978.13         
 BF07            	4446.67         	3792.94         
 BF05            	4896.03         	3333.22         
 BF04            	4602.07         	2841.12         
 BF03            	5193.88         	2654.64         
 BF02            	5316.90         	2516.08         
 BF01            	5111.00         	2068.01         
 S09out          	5299.17         	7738.49         
 S11out          	4541.63         	5721.55         
 S04out          	3897.64         	5246.11         
 S02out          	4813.73         	2950.86         
 S03out          	3979.16         	4358.23         
 SORGENTE        	4243.75         	6830.45         
 S00             	4996.17         	5370.07         
 S04             	3941.97         	5274.08         
 S03             	4021.74         	4378.04         
 S02             	4817.77         	2997.85         
 S13             	4927.74         	5142.64         
 S01             	5820.92         	4252.61         
 S08             	5583.94         	7713.58         
 S09             	5275.46         	7725.84         
 S07             	4647.11         	7169.35         
 S06             	4726.44         	6465.27         
 S05             	5100.64         	5745.79         
 S11             	4578.34         	5690.09         

[VERTICES]
;Link            	X-Coord         	Y-Coord
 P12M            	3866.01         	4919.17         
 P12M            	4018.65         	4726.44         
 CM01            	3533.61         	6279.09         
 CM01            	3577.72         	6133.54         
 CM01            	3617.41         	6027.68         
 CM01            	3696.81         	5890.94         
 CM01            	3776.20         	5815.96         
 CM01            	3926.17         	5692.45         
 CM02            	4173.18         	5608.65         
 CM02            	4323.15         	5595.42         
 CM03            	4605.44         	5573.36         
 CM03            	4715.71         	5529.25         
 CM03            	4821.57         	5480.74         

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	3365.92         	1766.53         	6433.96         	8377.46         
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
